# ventilators

# OSCMS - Ventilator Machines

---

# The Problem:

COVID-19 causes fluid build up in the lungs, which then requires use of ventilators for the patient to have sufficient oxygen. An insufficient supply of these will lead to increased mortality.

Note: Based on doctor interviews the pre-intubation procedure is oxygen therapy via nasal cannula while putting a mask over the person's mouth so they don't aerosolize virus when they exhale or cough.

Non-invasive ventilation machines like CPAP, BiPAP, and hi-flo oxygen are discouraged on the west coast because they aerosolize the room with virus during exhalation.

Intubation (invasive ventilation) happens when patients go critical after long enough (intubation may happen immediately or after deterioration; rapid shallow breaths, high CO2 levels, low O2 levels and heavy use of chest muscles are indicators for potential intubation). The vast majority of patients require sedation for successful initial intubation (reviewed by Midwest Medical Practitioner, Cards).

# Current Global Resources:

- ~62,000 “full-featured” ventilator machines in US hospitals - exclusive of Strategic National Stockpile (["Mechanical ventilators in US acute care hospitals." 2010.](https://www.ncbi.nlm.nih.gov/pubmed/21149215) )
- ~98,000 other ventilator machines in US hospitals (["Mechanical ventilators in US acute care hospitals." 2010.](https://www.ncbi.nlm.nih.gov/pubmed/21149215) )
- ~30,000 in the Strategic National Stockpile ([interview with Dr. Irwin Redlener](https://www.cnn.com/videos/politics/2020/03/13/redlender-intv-seema-verma-us-short-ventilators-coronavirus-sot-wth-vpx.cnn))
- Unknown number already in use
- “the Pentagon will provide civilian health authorities with 5 million respirator masks and 2,000 specialized ventilators” ([AP](https://apnews.com/c10792dbe708b0b1d15fe5515600030a), 3/17/20)
- “Officials at another manufacturer...just received an order for 10,000 ventilators from the German government. “The delivery of the order will stretch across the entire year and requires a substantial increase of the production capacity,” ([ABC News](https://abcnews.go.com/Health/demand-ventilators-spikes-coronavirus-looms/story?id=69597233), 3/14/20)
- “Hospitals are saying “we’ll take them all,” ([ABC News](https://abcnews.go.com/Health/demand-ventilators-spikes-coronavirus-looms/story?id=69597233), 3/14/20)

# Worst Case Expectation:

- “The report cited...a 2009 survey...indicating that hospitals could use both existing machines and pull older devices from storage, as well as the 8,900 sitting in emergency stockpiles. Combined,... roughly 200,000 devices, but that the number of available medical staff able to operate them at any one time would lower that number significantly. With some worse-case estimates showing **more than 900,000 people** could need ventilators, according to the American Hospital Association” ([ABC News](https://abcnews.go.com/Health/demand-ventilators-spikes-coronavirus-looms/story?id=69597233), 3/14/20).

# Staffing:

“A typical ICU ventilator requires three primary operators: a critical care doctor, respiratory therapist, and a nurse.” ([ABC News](https://abcnews.go.com/Health/demand-ventilators-spikes-coronavirus-looms/story?id=69597233), 3/14/20).

“A report yesterday by the critical-care society postulated an emergency staffing that has one ICU doctor overseeing 96 patients on ventilators. That doctor would command a staff of four non-ICU MDs brought in from other assignments, each of them looking after eight respiratory therapists, four ICU nurses and 12 non-ICU nurses (again, repurposed from other wards, like elective surgery)...there would be a role for quick courses in how to set up a particular model of ventilator and help the MD get the desired output. In a test run of emergency preparedness several years ago, Branson says, instructions in machine operation were given to medically trained people who had never seen the machine before: nurses, physicians, physical therapists and veterinarians. After a two-day, 16-hour course, the veterinarians scored the best.” ([Forbes](https://www.forbes.com/sites/baldwin/2020/03/14/ventilator-maker-we-can-ramp-up-production-five-fold/#1db699545e9a) 3/14/20).

# Engineering Requirements:

Sealing of parts:

**[https://www.cnbc.com/2020/03/16/who-considers-airborne-precautions-for-medical-staff-after-study-shows-coronavirus-can-survive-in-air.html](https://www.cnbc.com/2020/03/16/who-considers-airborne-precautions-for-medical-staff-after-study-shows-coronavirus-can-survive-in-air.html)**

**Rebreather Mask**

- [Source Interview](https://docs.google.com/document/d/1z7laOQVwt7IMlkoEnKB8dmXo-s_ytuRpLZAG7_KQ0jg/edit?usp=sharing)
- **Quote**: “Nasal cannula-based oxygen therapy with a surgical mask or re-breather mask is the current gold standard for pre-critical patients, and all hospitalized patients will use it based on current practices.”

**Types of Ventilation** ([RC 2011](http://rc.rcjournal.com/content/56/8/1170))

Negative Pressure Ventilation (e.g. Iron Lung)

Note: this type of ventilator appears to be not indicated for COVID-19 - it was useful in polio cases were muscles were weakened, which is not the case with COVID-19 [TO BE REVIEWED BY A MEDICAL PROFESSIONAL]

Positive Pressure Ventilation

Positive-Pressure Noninvasive Ventilation (NIV) (risk of aerosolized particles)

CPAP

BiPAP

Hi-Flo Oxygen

Positive-Pressure Invasive Ventilators

Intubation (Invasive Ventilation)

## Ventilator Standards

Standards relating to ventilator use, operations and design

- ASTM F 1100-90 (Standard Specifications for Ventilators Intended for Use in Critical Care) (Withdrawn without replacement in 2004)
- ASTM F 1246-91 (Standard Specification for Electrically Powered Home Care Ventilators, Part 1-Positive-Pressure Ventilators and Ventilator Circuits) ([LINK](https://civilengineersstandard.com/wp-content/uploads/2019/02/F-1246.pdf))
- IEC 6061-2-12(Standard for Critical Care Ventilators)
- ISO 80601-2-12:2020 Medical electrical equipment — Part 2-12: Particular requirements for basic safety and essential performance of critical care ventilators
- ICS 11.040.10 (ANAESTHETIC, RESPIRATORY AND REANIMATION EQUIPMENT INCLUDING MEDICAL GAS INSTALLATIONS)
- ISO 10651-3:1997 (Lung ventilators for medical use — Part 3: Particular requirements for emergency and transport ventilators)
- ISO 10651-4:2002 (Lung ventilators — Part 4: Particular requirements for operator-powered resuscitators)
- ISO 10651-5:2006 (Lung ventilators for medical use — Particular requirements for basic safety and essential performance — Part 5: Gas-powered emergency resuscitators)
- ISO 19223:2019 (Lung ventilators and related equipment — Vocabulary and semantics)
- ISO/TR 21954:2018 (Guidance on the selection of the appropriate means of ventilation based on the intended patient, use environment, and operator)
- ISO 80601-2-72:2015
- Medical electrical equipment — Part 2-72: Particular requirements for basic safety and essential performance of home healthcare environment ventilators for ventilator-dependent patients
- ISO 80601-2-79:2018
- Medical electrical equipment — Part 2-79: Particular requirements for basic safety and essential performance of ventilatory support equipment for ventilatory impairment
- ISO 80601-2-80:2018
- Medical electrical equipment — Part 2-80: Particular requirements for basic safety and essential performance of ventilatory support equipment for ventilatory insufficiency
- ISO/DIS 80601-2-87 (Medical electrical equipment — Part 2-87: Particular requirements for basic safety and essential performance of high-frequency ventilators)
- ISO/FDIS 80601-2-84 (Medical electrical equipment — Part 2-84: Particular requirements for basic safety and essential performance of ventilators for the emergency medical services environment)

## Connectors for Respiratory Devices

ISO/AWI 27427 Nebulizing systems and components (Under Development)

ISO/AWI TR 22175 Connectors for respiratory devices (Under Development)

## Related Technical Committees

ISO/TC 121/SC 2 - Airways and related equipment ([Link](https://www.iso.org/committee/52006.html))

# Assembly/Fabrication Requirements:

Mask: the simplicity of the shape allows to obtain the object very quickly even from 20mm polystyrene sheets (better XPF) without needing to print it in 3D: template file "visiera_Template.pdf" for laser cutter, foam cutter, cnc cutters has been loaded. (Luca, 3/15/20)

DISCLAIMER:

-ineffective protection can be more dangerous than having nothing because it tends to reduce the level of prudence: make responsible use of it. Use suitable materials and glues to reduce the risk of breakage and therefore exposure during use.

# Projects/Resources:

## Medical:

- [Short video](https://www.youtube.com/watch?v=okg7uq_HrhQ) on how ventilators interact with Acute Respiratory Distress Syndrome (which [this article](https://www.thelancet.com/journals/lancet/article/PIIS0140-6736(20)30211-7/fulltext) claims is common in COVID19 patients)
- [Article](https://geekymedics.com/cpap-vs-niv-bipap/) describing difference between Non-Invasive Ventilation (NIV) and CPAP
- [Short presentation](https://criticalcarecanada.com/presentations/2014/noninvasive_ventilation_where_are_we_going.pdf) on evolution of NIV practices
- [Textbook](https://accessmedicine.mhmedical.com/book.aspx?bookID=520#41692281) “Principles and Practice of Mechanical Ventilation”
- [Short article](https://www.thelancet.com/journals/lanres/article/PIIS2213-2600(20)30110-7/fulltext) published this week describing how NIV can endanger healthcare workers before the patients have viral clearance
- [Review of state of the art Mechanical Ventilation](https://www.mayoclinicproceedings.org/article/S0025-6196(17)30324-5/fulltext) (Mayo 2017)
- Overview video of ventilation techniques in respiratory medicine [https://www.youtube.com/watch?v=6Bdv7QhNNy4](https://www.youtube.com/watch?v=6Bdv7QhNNy4)
- [https://www.mcgill.ca/criticalcare/teaching/files/intubation](https://www.mcgill.ca/criticalcare/teaching/files/intubation?fbclid=IwAR1cxDcE-ms_3eFjpsMOcOxE1KSyfCkUkHp4-dyWJS3ftxgd9TC-Xa-QQao)
- [Mechanical Ventilation- Ventilation Screen, what do some of those numbers mean?](https://www.criticalcarepractitioner.co.uk/mechanical-ventilation-ventilation-screen-what-do-some-of-those-numbers-mean/)

## Engineering/Design:

- [The Mechanical Ventilator: Past, Present, and Future](http://rc.rcjournal.com/content/56/8/1170) (Respiratory Care, 2011)
- [Bench testing simple ventilators](http://rc.rcjournal.com/content/56/6/751) for emergency usage, with medical write-ups of what works and what doesn’t

Requirements:

[Specifications for simple open source mechanical ventilator](https://docs.google.com/document/d/1L915JbnM8czEyVvKeAK1QuhgtzIn_7wiAyHayv4lqtw/edit?usp=sharing)

[UK requirements for mechanical ventilator](https://www.gov.uk/government/publications/coronavirus-covid-19-ventilator-supply-specification/rapidly-manufactured-ventilator-system-specification)

- Commercial Off-The-Shelf
    - [https://www.hayekmedical.com/about-bcv](https://www.hayekmedical.com/about-bcv)
    - [pNeuton’s model A](https://aironusa.com/products/ventilation/pneuton-model-a-ventilator/) (fully pneumatic)
        - [Expired patent](https://patents.google.com/patent/US6591835B1/en?q=Ventilator&assignee=airon)
        - [System diagram](https://drive.google.com/file/d/1ru4-zWMe3t_ctI7OsopkFSMjZTL0R7ku/view?usp=sharing)
    - [CareFusion’s LTV 1200](https://www.aarc.org/wp-content/uploads/2014/11/19802-001-F-LTV-1200-and-1150-Ops-Manual.pdf?fbclid=IwAR3yWv72vW6Cd_Z39JtsIJseeZ486Mj3Dlk4zE6_z3pcCZ6WUxoCeBc8Hg8)
    - [CareFusion’s masks](https://www.medline.com/media/catalog/Docs/MKT/AIRLIFE%202016.PDF), around page 30
    - [Philips devices](https://www.usa.philips.com/healthcare/solutions/breathing-and-respiratory-care/ventilation) specifically the portable [Trilogy Evo](https://www.usa.philips.com/healthcare/product/HCDS2110X11B/trilogy-evo-portable-hospital-to-home-ventilator)
    - **OneBreath (seems to be in trials, but good design description [here](https://www.popsci.com/diy/article/2010-05/invention-awards-breathing-easy/))**
    - Trilogy
        - “There's a machine called a Trilogy that a lot of BiPAP or CPAP users have at home. This device is also a ventilator, full stop. If you were to look into machines to be modified for use with ET tubes, you should start there.” (M.D. on FB, 3/14/20)
    - **Ambubag**
    - **CPAP Machines / Components**
        - [Adjustable mask on Amazon](https://www.amazon.com/ixaer-Adjustable-Full-Face-Mask/dp/B07R9SNCPB)
        - **CPAP Teardown**
- [https://www.youtube.com/watch?v=uRHwZFa6XI0&fbclid](https://www.youtube.com/watch?v=uRHwZFa6XI0&fbclid)
- Potentially find where these fans are purchased or 3d print one.
- Open/Low Cost Designs
    - Project OpenAir : [https://www.projectopenair.org/](https://www.projectopenair.org/) - slack channel has >330 participants
        - Also see Gdrive, reference docs : [https://drive.google.com/drive/folders/1qtQlHXeLzfgIWJPnlad803tzfmr0Z_7_](https://drive.google.com/drive/folders/1qtQlHXeLzfgIWJPnlad803tzfmr0Z_7_)
    - [Open Source Negative Pressure Respirator](https://www.appropedia.org/Negative_pressure_respirator)
    - [MIT Hack](https://web.mit.edu/2.75/projects/DMD_2010_Al_Husseini.pdf) (anyone know the makers?) [https://github.com/nikaiser/openVentilator](https://github.com/nikaiser/openVentilator?fbclid=IwAR2ZlIg0MAvVD-FzyZLR_rbg1q5kopYIGBcpMC-wyJR6TT4WXcSL47Ba-Ak)
    - [And Electric Blower Based Portable Emergency Ventilator](https://digitalcommons.usu.edu/cgi/viewcontent.cgi?referer=https://www.google.com/&httpsredir=1&article=1016&context=spacegrant&fbclid=IwAR1EtJVcxXm82PjGWFCA0t7H_MxNVjuseAePRfxNORr9h4ZQLQ9sNdQjXhc)
    - [Low cost ventilator designs](https://medicalxpress.com/news/2011-02-low-cost-medical-ventilators-global-disasters.html) from previous design competitions
    - [Pandemic Ventilator Project Blog](https://panvent.blogspot.com/)
        - [Pandemic Ventilator Instructable](https://www.instructables.com/id/The-Pandemic-Ventilator/)
    - [Sloan Health Care Prize](https://www.medicaldesignandoutsourcing.com/low-cost-ventilator-wins-sloan-health-care-prize/) awarded for low cost ventilator designs from student teams
    - [TogVentilator](https://github.com/cavedave/TogRespirator) not much here yet.
    - [Panvent (Specifications for a Pandemic Ventilator for Coronavirus COVID-19)](https://panvent.blogspot.com/2020/03/specifications-for-pandemic-ventilator.html)
    - [Pumani BubbleCPAP](http://hadleighhealthtechnologies.com/pumani-bcpap/) ([from Rice University, started as a maker engineering project](https://www.npr.org/sections/health-shots/2014/01/03/259436844/saving-babies-lives-starts-with-aquarium-pumps-and-ingenuity))
    - [https://www.instructables.com/id/The-Pandemic-Ventilator/](https://www.instructables.com/id/The-Pandemic-Ventilator/?fbclid=IwAR1PsAocoYyzA7jdXagJmLsq9uGOIRpmuQjqsvpM2aImRaEYAqpjwKqYNJ4)
    - [https://web.mit.edu/2.75/projects/DMD_2010_Al_Husseini.pdf](https://web.mit.edu/2.75/projects/DMD_2010_Al_Husseini.pdf)
    - [https://3dprint.com/45352/3d-printed-ventilator-manifold/](https://3dprint.com/45352/3d-printed-ventilator-manifold/)
    - [https://www.3dprintingmedia.network/covid-19-3d-printed-valve-for-reanimation-device/](https://www.3dprintingmedia.network/covid-19-3d-printed-valve-for-reanimation-device/)
    - [https://docs.google.com/.../1uF6VbxwtKA2iuQtYNQJ.../edit](https://docs.google.com/document/d/1uF6VbxwtKA2iuQtYNQJ-yW9clQXDOgtaTS5TvQ8Sk8k/edit?fbclid=IwAR2T3zy5GTK5u6BFtXpogwAUY-BNTEdF00nK-jUKaXJz988wi2QHxVS8CoY)
    - [https://gitlab.com/TrevorSmale/low-resource-ambu-bag-ventilor](https://gitlab.com/TrevorSmale/low-resource-ambu-bag-ventilor)
    - [COVID-19 How to Use One Ventilator to Save Multiple Lives](https://www.youtube.com/watch?reload=9&v=uClq978oohY) (CDC, 3/14/20)
        - Based on: [A Single Ventilator for Multiple Simulated Patients to Meet Disaster Surge](https://onlinelibrary.wiley.com/doi/pdf/10.1197/j.aem.2006.05.009) (ACADEMIC EMERGENCY MEDICINE 2006)
    - [https://onlinelibrary.wiley.com/doi/full/10.1111/j.1365-2044.2009.06207.x](https://onlinelibrary.wiley.com/doi/full/10.1111/j.1365-2044.2009.06207.x)
- Adjacent Technologies
    - SCUBA
- [SCUBA Regulator Design Paper](http://jclauson.com/msqa/term_papers/the_design_of_scuba_diving_regulators_n_breathing_resistance.pdf)
- [Compressor Filter System Theory](https://www.scubaengineer.com/high_pressure_compressor_filtrat.htm)
- [“Dead” Space in Breathing](https://en.wikipedia.org/wiki/Dead_space_(physiology))
- Emergency Escape Breathing Apparatus
    - [Honeywell Emergency Escape Breathing Device Family](https://www.honeywellsafety.com/Products/Respiratory_Protection/EEBD_(Emergency_Escape_Breathing_Devices).aspx?site=/uk&LangType=1033)
    - [Allegro Full Mask Supplied Air Respirator](https://www.allegrosafety.com/product/lp-full-mask-supplied-air-respirator/)

# Reviewed Designs:

*This section is for product designs (links to instructions or downloadable packages) that have been reviewed and approved by medical professionals. When adding a design to this list, please include the (approximate) date of approval, the group or organization that reviewed it, and any modifications they recommend.*